<!doctype html>
<html
  lang="en"
  dir="ltr"
  class="scroll-smooth"
  data-default-appearance="light"
  data-auto-appearance="true"><head>
  <meta charset="utf-8">
  
    <meta http-equiv="content-language" content="en">
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0">
  <meta http-equiv="X-UA-Compatible" content="ie=edge">
  <meta name="theme-color">

  
  
    <title>Home ventilation &middot; Thermal Integrity</title>
    <meta name="title" content="Home ventilation &middot; Thermal Integrity">
  

  
  
  
  
  
    
  
    
  
    
  
  
    <meta name="description" content="Better buildings in cool - temperate Australia">
  
  
    <meta name="keywords" content="ventilation,data,">
  
  
  
  <link rel="canonical" href="http://thermalintegrity.com.au/posts/home-ventilation/">
  
  

  
  
    <meta name="author" content="Thermal Integrity">
  
  
    
      
        
      
    
      
        
          <link href="https://facebook.com/thermalintegrity" rel="me">
        
      
    
      
        
          <link href="https://linkedin.com/company/thermal-integrity" rel="me">
        
      
    
  

  
  <meta property="og:url" content="http://thermalintegrity.com.au/posts/home-ventilation/">
	<meta property="og:site_name" content="Thermal Integrity">
	<meta property="og:title" content="Home ventilation">
	<meta property="og:description" content="How to breathe well (without freezing). Solving indoor air quality and mould problems using mechanical ventilation with heat recovery.">
	<meta property="og:locale" content="en">
	<meta property="og:type" content="article">
		<meta property="article:section" content="posts">
		<meta property="article:published_time" content="2024-08-01T00:00:00+00:00">
		<meta property="article:modified_time" content="2024-08-08T00:00:00+00:00">
		<meta property="article:tag" content="Ventilation">
		<meta property="article:tag" content="Data">
		<meta property="og:image" content="http://thermalintegrity.com.au/posts/home-ventilation/feature-hrv-duct-distribution.jpg">

  
	<meta name="twitter:card" content="summary_large_image">
	<meta name="twitter:image" content="http://thermalintegrity.com.au/posts/home-ventilation/feature-hrv-duct-distribution.jpg">
	<meta name="twitter:title" content="Home ventilation">
	<meta name="twitter:description" content="How to breathe well (without freezing). Solving indoor air quality and mould problems using mechanical ventilation with heat recovery.">

  
  
  
  
    
      
    
  
    
      
    
  
    
      
    
  
  
    
  

  
  
  
  
  
  

  

  
  
  
  
  
  
  
  
    
  
  
  <link
    type="text/css"
    rel="stylesheet"
    href="/css/main.bundle.min.8e673a23bd1049fc0afe0ac2522135b86e57f0cb39c0846f9955278db4850a6ecaaa8ab11ab0fab4815135b28e383954045c44f1e94c55049c44cccbd40529ec.css"
    integrity="sha512-jmc6I70QSfwK/grCUiE1uG5X8Ms5wIRvmVUnjbSFCm7KqoqxGrD6tIFRNbKOODlUBFxE8elMVQScRMzL1AUp7A==">

  
  
  <script
    type="text/javascript"
    src="/js/appearance.min.9a2d9cec5d14faa07e03be1eeee96f3b35d4d23b67f0173ec4a87c1bc0fc5ac25c2ac208caf4b397c82b0667b89616368854249c14b1d0a760b7199a2b0f27b7.js"
    integrity="sha512-mi2c7F0U&#43;qB&#43;A74e7ulvOzXU0jtn8Bc&#43;xKh8G8D8WsJcKsIIyvSzl8grBme4lhY2iFQknBSx0KdgtxmaKw8ntw=="></script>
  
  
  
  
  
  
    
    <script src="/lib/zoom/zoom.min.umd.a527109b68c082a70f3697716dd72a9d5aa8b545cf800cecbbc7399f2ca6f6e0ce3e431f2062b48bbfa47c9ea42822714060bef309be073f49b9c0e30d318d7b.js" integrity="sha512-pScQm2jAgqcPNpdxbdcqnVqotUXPgAzsu8c5nyym9uDOPkMfIGK0i7&#43;kfJ6kKCJxQGC&#43;8wm&#43;Bz9JucDjDTGNew=="></script>
  

  
  
  
    
  
  
    
    
    
  
  
  
  
  
  
  
    
    <script
      defer
      type="text/javascript"
      id="script-bundle"
      src="/js/main.bundle.min.2e4a40a56a1c26644ff4dab6790eabc19d06af6171ea5b7ce1d008ad294537fedc437e8d1b2d28ae15b50ecb35defd0e442ddca3a21cb41b95435b3f03fd29fd.js"
      integrity="sha512-LkpApWocJmRP9Nq2eQ6rwZ0Gr2Fx6lt84dAIrSlFN/7cQ36NGy0orhW1Dss13v0ORC3co6IctBuVQ1s/A/0p/Q=="
      data-copy="Copy"
      data-copied="Copied"></script>
  

  
  
























  

  

  

  

  













  
  
    <link rel="apple-touch-icon" sizes="180x180" href="/apple-touch-icon.png">
    <link rel="icon" type="image/png" sizes="32x32" href="/favicon-32x32.png">
    <link rel="icon" type="image/png" sizes="16x16" href="/favicon-16x16.png">
    <link rel="manifest" href="/site.webmanifest">
  

  
  <script type="application/ld+json">
  [{
    "@context": "https://schema.org",
    "@type": "Article",
    "articleSection": "Articles",
    "name": "Home ventilation",
    "headline": "Home ventilation",
    
    "inLanguage": "en",
    "url" : "http://thermalintegrity.com.au/posts/home-ventilation/",
    "author" : {
      "@type": "Person",
      "name": "Thermal Integrity"
    },
    "copyrightYear": "2024",
    "dateCreated": "2024-08-01T00:00:00\u002b00:00",
    "datePublished": "2024-08-01T00:00:00\u002b00:00",
    
    "dateModified": "2024-08-08T00:00:00\u002b00:00",
    
    "keywords": ["ventilation","data"],
    
    "mainEntityOfPage": "true",
    "wordCount": "3097"
  }]
  </script>



  
  
    

  <script
  async
  src="https://www.googletagmanager.com/gtag/js?id=G-LX3S6WYQ54"></script>
<script>
  window.dataLayer = window.dataLayer || [];
  function gtag(){dataLayer.push(arguments);}
  gtag('js', new Date());

  gtag('config', 'G-LX3S6WYQ54');
</script>





  

  
  

  
  

  
  
</head>


















  
  <body class="flex flex-col h-screen m-auto leading-7 max-w-7xl px-6 sm:px-14 md:px-24 lg:px-32 text-lg bg-neutral text-neutral-900 dark:bg-neutral-800 dark:text-neutral bf-scrollbar">
    <div id="the-top" class="absolute flex self-center">
      <a
        class="px-3 py-1 text-sm -translate-y-8 rounded-b-lg bg-primary-200 focus:translate-y-0 dark:bg-neutral-600"
        href="#main-content">
        <span class="font-bold text-primary-600 pe-2 dark:text-primary-400">&darr;</span>
        Skip to main content
      </a>
    </div>
    
    
      <div class="main-menu flex items-center w-full gap-2 p-1 pl-0">
  
    
    
      <div>
        <a href="/" class="flex">
          <span class="sr-only">Thermal Integrity</span>
          
            <img
              src="/img/logo-black.png"
              width="62"
              height="51"
              class="logo max-h-20 max-w-20 object-scale-down object-left nozoom"
              alt="">
          
        </a>
      </div>
    
  
  
    <a href="/" class="text-base font-medium truncate min-w-0 shrink">
      Thermal Integrity
    </a>
  
  <div class="flex items-center ms-auto">
    <div class="hidden md:flex">
      <nav class="flex items-center gap-x-5 h-12">
  
    
      
  
    <a
      href="/posts/"
      
      class="flex items-center bf-icon-color-hover"
      aria-label="Blog Posts"
      title="Articles">
      
      
        <span class="text-base font-medium break-normal">
          Blog Posts
        </span>
      
    </a>
  

    
      
  
    <a
      href="/"
      
      class="flex items-center bf-icon-color-hover"
      aria-label="Services"
      title="Thermal Integrity">
      
      
        <span class="text-base font-medium break-normal">
          Services
        </span>
      
    </a>
  

    
      
  
    <a
      href="/contact/"
      
      class="flex items-center bf-icon-color-hover"
      aria-label="Contact"
      title="Contact">
      
      
        <span class="text-base font-medium break-normal">
          Contact
        </span>
      
    </a>
  

    
  

  

  

  
    <button
      id="search-button"
      aria-label="Search"
      class="text-base bf-icon-color-hover"
      title="Search (/)">
      <span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7L405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9 0 208 0S0 93.1 0 208s93.1 208 208 208c48.3 0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9 0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7 0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7 0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg>
</span>
    </button>
  

  
    <div class="flex items-center">
      <button
        id="appearance-switcher"
        aria-label="Dark mode switcher"
        type="button"
        class="text-base bf-icon-color-hover">
        <div class="flex items-center justify-center dark:hidden">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M32 256c0-123.8 100.3-224 223.8-224c11.36 0 29.7 1.668 40.9 3.746c9.616 1.777 11.75 14.63 3.279 19.44C245 86.5 211.2 144.6 211.2 207.8c0 109.7 99.71 193 208.3 172.3c9.561-1.805 16.28 9.324 10.11 16.95C387.9 448.6 324.8 480 255.8 480C132.1 480 32 379.6 32 256z"/></svg>
</span>
        </div>
        <div class="items-center justify-center hidden dark:flex">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M256 159.1c-53.02 0-95.1 42.98-95.1 95.1S202.1 351.1 256 351.1s95.1-42.98 95.1-95.1S309 159.1 256 159.1zM509.3 347L446.1 255.1l63.15-91.01c6.332-9.125 1.104-21.74-9.826-23.72l-109-19.7l-19.7-109c-1.975-10.93-14.59-16.16-23.72-9.824L256 65.89L164.1 2.736c-9.125-6.332-21.74-1.107-23.72 9.824L121.6 121.6L12.56 141.3C1.633 143.2-3.596 155.9 2.736 164.1L65.89 256l-63.15 91.01c-6.332 9.125-1.105 21.74 9.824 23.72l109 19.7l19.7 109c1.975 10.93 14.59 16.16 23.72 9.824L256 446.1l91.01 63.15c9.127 6.334 21.75 1.107 23.72-9.822l19.7-109l109-19.7C510.4 368.8 515.6 356.1 509.3 347zM256 383.1c-70.69 0-127.1-57.31-127.1-127.1c0-70.69 57.31-127.1 127.1-127.1s127.1 57.3 127.1 127.1C383.1 326.7 326.7 383.1 256 383.1z"/></svg>
</span>
        </div>
      </button>
    </div>
  
</nav>



    </div>
    <div class="flex md:hidden">
      <div class="flex items-center h-14 gap-4">
  
    <button
      id="search-button-mobile"
      aria-label="Search"
      class="flex items-center justify-center bf-icon-color-hover"
      title="Search (/)">
      <span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7L405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9 0 208 0S0 93.1 0 208s93.1 208 208 208c48.3 0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9 0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7 0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7 0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg>
</span>
    </button>
  

  
    <button
      id="appearance-switcher-mobile"
      type="button"
      aria-label="Dark mode switcher"
      class="flex items-center justify-center text-neutral-900 hover:text-primary-600 dark:text-neutral-200 dark:hover:text-primary-400">
      <div class="dark:hidden">
        <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M32 256c0-123.8 100.3-224 223.8-224c11.36 0 29.7 1.668 40.9 3.746c9.616 1.777 11.75 14.63 3.279 19.44C245 86.5 211.2 144.6 211.2 207.8c0 109.7 99.71 193 208.3 172.3c9.561-1.805 16.28 9.324 10.11 16.95C387.9 448.6 324.8 480 255.8 480C132.1 480 32 379.6 32 256z"/></svg>
</span>
      </div>
      <div class="hidden dark:block">
        <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M256 159.1c-53.02 0-95.1 42.98-95.1 95.1S202.1 351.1 256 351.1s95.1-42.98 95.1-95.1S309 159.1 256 159.1zM509.3 347L446.1 255.1l63.15-91.01c6.332-9.125 1.104-21.74-9.826-23.72l-109-19.7l-19.7-109c-1.975-10.93-14.59-16.16-23.72-9.824L256 65.89L164.1 2.736c-9.125-6.332-21.74-1.107-23.72 9.824L121.6 121.6L12.56 141.3C1.633 143.2-3.596 155.9 2.736 164.1L65.89 256l-63.15 91.01c-6.332 9.125-1.105 21.74 9.824 23.72l109 19.7l19.7 109c1.975 10.93 14.59 16.16 23.72 9.824L256 446.1l91.01 63.15c9.127 6.334 21.75 1.107 23.72-9.822l19.7-109l109-19.7C510.4 368.8 515.6 356.1 509.3 347zM256 383.1c-70.69 0-127.1-57.31-127.1-127.1c0-70.69 57.31-127.1 127.1-127.1s127.1 57.3 127.1 127.1C383.1 326.7 326.7 383.1 256 383.1z"/></svg>
</span>
      </div>
    </button>
  

  
    <input type="checkbox" id="mobile-menu-toggle" autocomplete="off" class="hidden peer">
    <label for="mobile-menu-toggle" class="flex items-center justify-center cursor-pointer bf-icon-color-hover">
      <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="currentColor" d="M0 96C0 78.33 14.33 64 32 64H416C433.7 64 448 78.33 448 96C448 113.7 433.7 128 416 128H32C14.33 128 0 113.7 0 96zM0 256C0 238.3 14.33 224 32 224H416C433.7 224 448 238.3 448 256C448 273.7 433.7 288 416 288H32C14.33 288 0 273.7 0 256zM416 448H32C14.33 448 0 433.7 0 416C0 398.3 14.33 384 32 384H416C433.7 384 448 398.3 448 416C448 433.7 433.7 448 416 448z"/></svg>
</span>
    </label>

    <div
      role="dialog"
      aria-modal="true"
      style="scrollbar-gutter: stable;"
      class="fixed inset-0 z-50 invisible overflow-y-auto px-6 py-20 opacity-0 transition-[opacity,visibility] duration-300 peer-checked:visible peer-checked:opacity-100 bg-neutral-50/97 dark:bg-neutral-900/99
      bf-scrollbar">
      <label
        for="mobile-menu-toggle"
        class="fixed end-8 top-5 flex items-center justify-center z-50 h-12 w-12 cursor-pointer select-none rounded-full bf-icon-color-hover border bf-border-color bf-border-color-hover bg-neutral-50 dark:bg-neutral-900">
        <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 320 512"><path fill="currentColor" d="M310.6 361.4c12.5 12.5 12.5 32.75 0 45.25C304.4 412.9 296.2 416 288 416s-16.38-3.125-22.62-9.375L160 301.3L54.63 406.6C48.38 412.9 40.19 416 32 416S15.63 412.9 9.375 406.6c-12.5-12.5-12.5-32.75 0-45.25l105.4-105.4L9.375 150.6c-12.5-12.5-12.5-32.75 0-45.25s32.75-12.5 45.25 0L160 210.8l105.4-105.4c12.5-12.5 32.75-12.5 45.25 0s12.5 32.75 0 45.25l-105.4 105.4L310.6 361.4z"/></svg>
</span>
      </label>
      <nav class="mx-auto max-w-md space-y-6">
        
  
    
    <div class="px-2">
      <a
        href="/posts/"
        aria-label="Blog Posts"
        
        class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200">
        
        <span title="Articles" class="text-2xl font-bold tracking-tight">
          Blog Posts
        </span>
        
      </a>

      
    </div>
  
    
    <div class="px-2">
      <a
        href="/"
        aria-label="Services"
        
        class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200">
        
        <span title="Thermal Integrity" class="text-2xl font-bold tracking-tight">
          Services
        </span>
        
      </a>

      
    </div>
  
    
    <div class="px-2">
      <a
        href="/contact/"
        aria-label="Contact"
        
        class="flex items-center gap-4 group bf-icon-color-hover text-neutral-700 dark:text-neutral-200">
        
        <span title="Contact" class="text-2xl font-bold tracking-tight">
          Contact
        </span>
        
      </a>

      
    </div>
  

        
  

        
  

      </nav>
    </div>
  
</div>







    </div>
  </div>
</div>





    
    <div class="relative flex flex-col grow">
      <main id="main-content" class="grow">
        
  
  <article>
    
    
      
      
      
      
        







  
  
    
  
    
  
    
  
    
  






  
    
    
      
      
    
  



  
  
  
  <div class="overflow-hidden h-36 md:h-56 lg:h-72">
    <img
      src="/posts/home-ventilation/feature-hrv-duct-distribution_hu_4f4e8b47ebcebcfb.jpg"
      role="presentation"
      loading="eager"
      decoding="async"
      fetchpriority="high"
      class="w-full h-full nozoom object-cover"
      >
  </div>


      
    

    
    <header id="single_header" class="mt-5 max-w-prose">
      
        <ol class="text-sm text-neutral-500 dark:text-neutral-400 print:hidden">
  
  
    
  
    
  
  <li class="hidden">
    <a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href="/"
      >Thermal Integrity</a
    ><span class="px-1 text-primary-500">/</span>
  </li>

  
  <li class="inline">
    <a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href="/posts/"
      >Articles</a
    ><span class="px-1 text-primary-500">/</span>
  </li>

  
  <li class="hidden">
    <a class="hover:underline decoration-neutral-300 dark:underline-neutral-600" href="/posts/home-ventilation/"
      >Home ventilation</a
    ><span class="px-1 text-primary-500">/</span>
  </li>

</ol>


      
      <h1 class="mt-0 text-4xl font-extrabold text-neutral-900 dark:text-neutral">
        Home ventilation
      </h1>
      <div class="mt-1 mb-6 text-base text-neutral-500 dark:text-neutral-400 print:hidden">
        





  
  



  

  
  
  
    
  

  

  
    
  

  
    
  

  
    
  

  

  

  

  

  

  


  <div class="flex flex-row flex-wrap items-center">
    
    
      <time datetime="2024-08-01T00:00:00&#43;00:00">1 August 2024</time><span class="px-2 text-primary-500">&middot;</span><time datetime="2024-08-08T00:00:00&#43;00:00">Updated: 8 August 2024</time><span class="px-2 text-primary-500">&middot;</span><span>3097 words</span>
    

    
    
  </div>

  

  
  


      </div>
      
        
  
  
  
  
  
  

  

  

  
    
        
          
        
      

      
      
      
        
      
      
<div class="flex author author-extra mt-4">
  
    
    
      
    
    
      
      
      
        
        
        
      
      <img
        class="!mt-0 !mb-0 h-24 w-24 rounded-full me-4"
        width="96"
        height="96"
        alt=" Author"
        src="/img/felix_hu_c0dd321736b11060.jpg"
        data-zoom-src="/img/felix_hu_2b137c0200fff1df.jpg" />
    
  
  <div class="place-self-center">
    
    
      <div class="text-[0.6rem] uppercase leading-3 text-neutral-500 dark:text-neutral-400">
        Author
      </div>
      <a
        href="http://thermalintegrity.com.au/authors/felixandrews/"
        class="font-semibold leading-6 text-neutral-800 dark:text-neutral-300">
        Felix Andrews
      </a>
    
    
    <div class="text-2xl sm:text-lg">
      <div class="flex flex-wrap text-neutral-400 dark:text-neutral-500 space-x-2">
        
          
            
            <a
              class=" hover:text-primary-700 dark:hover:text-primary-400"
              href="https://www.linkedin.com/in/felixandrews/"
              
              target="_blank"
              aria-label="Linkedin"
              title="Linkedin"
              rel="me noopener noreferrer">
              <span class="inline-block align-text-bottom">
                <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="currentColor" d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3zM135.4 416H69V202.2h66.5V416zm-33.2-243c-21.3 0-38.5-17.3-38.5-38.5S80.9 96 102.2 96c21.2 0 38.5 17.3 38.5 38.5 0 21.3-17.2 38.5-38.5 38.5zm282.1 243h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9V416z"/></svg>
</span>
              </span>
            </a>
          
        
          
            
            <a
              class=" hover:text-primary-700 dark:hover:text-primary-400"
              href="https://www.facebook.com/profile.php?id=100078318098865"
              
              target="_blank"
              aria-label="Facebook"
              title="Facebook"
              rel="me noopener noreferrer">
              <span class="inline-block align-text-bottom">
                <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M504 256C504 119 393 8 256 8S8 119 8 256c0 123.78 90.69 226.38 209.25 245V327.69h-63V256h63v-54.64c0-62.15 37-96.48 93.67-96.48 27.14 0 55.52 4.84 55.52 4.84v61h-31.28c-30.8 0-40.41 19.12-40.41 38.73V256h68.78l-11 71.69h-57.78V501C413.31 482.38 504 379.78 504 256z"/></svg>
</span>
              </span>
            </a>
          
        
      </div>
    </div>
  </div>
</div>


  
    <div class="mb-5"></div>
  

      
    </header>

    
    <section class="flex flex-col max-w-full mt-0 prose dark:prose-invert lg:flex-row">
      
      
      
      
      
        <div class="order-first lg:ms-auto px-0 lg:order-last lg:ps-8 lg:max-w-2xs">
          <div class="toc ps-5 print:hidden lg:sticky lg:top-10">
            <details
  open
  id="TOCView"
  class="toc-right mt-0 overflow-y-auto overscroll-contain bf-scrollbar rounded-lg -ms-5 ps-5 pe-2 hidden lg:block">
  <summary
    class="block py-1 text-lg font-semibold cursor-pointer bg-neutral-100 text-neutral-800 -ms-5 ps-5 dark:bg-neutral-700 dark:text-neutral-100 lg:hidden">
    Table of Contents
  </summary>
  <div
    class="min-w-[220px] py-2 border-dotted border-s-1 -ms-5 ps-5 dark:border-neutral-600">
    <nav id="TableOfContents">
  <ul>
    <li><a href="#mould">Mould</a></li>
    <li><a href="#indoor-air-quality">Indoor Air Quality</a></li>
    <li><a href="#ventilation-system">Ventilation system</a>
      <ul>
        <li><a href="#planning">Planning</a></li>
        <li><a href="#system">System</a></li>
        <li><a href="#ducting">Ducting</a></li>
        <li><a href="#supply-and-extract-vents">Supply and extract vents</a></li>
        <li><a href="#intake-and-exhaust">Intake and exhaust</a></li>
        <li><a href="#integration">Integration</a></li>
        <li><a href="#calibration">Calibration</a></li>
        <li><a href="#operation">Operation</a>
          <ul>
            <li><a href="#results">Results</a></li>
          </ul>
        </li>
      </ul>
    </li>
    <li><a href="#conclusions">Conclusions</a></li>
  </ul>
</nav>
  </div>
</details>
<details class="toc-inside mt-0 overflow-hidden rounded-lg -ms-5 ps-5 lg:hidden">
  <summary
    class="py-1 text-lg font-semibold cursor-pointer bg-neutral-100 text-neutral-800 -ms-5 ps-5 dark:bg-neutral-700 dark:text-neutral-100 lg:hidden">
    Table of Contents
  </summary>
  <div
    class="py-2 border-dotted border-neutral-300 border-s-1 -ms-5 ps-5 dark:border-neutral-600">
    <nav id="TableOfContents">
  <ul>
    <li><a href="#mould">Mould</a></li>
    <li><a href="#indoor-air-quality">Indoor Air Quality</a></li>
    <li><a href="#ventilation-system">Ventilation system</a>
      <ul>
        <li><a href="#planning">Planning</a></li>
        <li><a href="#system">System</a></li>
        <li><a href="#ducting">Ducting</a></li>
        <li><a href="#supply-and-extract-vents">Supply and extract vents</a></li>
        <li><a href="#intake-and-exhaust">Intake and exhaust</a></li>
        <li><a href="#integration">Integration</a></li>
        <li><a href="#calibration">Calibration</a></li>
        <li><a href="#operation">Operation</a>
          <ul>
            <li><a href="#results">Results</a></li>
          </ul>
        </li>
      </ul>
    </li>
    <li><a href="#conclusions">Conclusions</a></li>
  </ul>
</nav>
  </div>
</details>


<script>
  (function () {
    'use strict'

    const SCROLL_OFFSET_RATIO = 0.33
    const TOC_SELECTOR = '#TableOfContents'
    const ANCHOR_SELECTOR = '.anchor'
    const TOC_LINK_SELECTOR = 'a[href^="#"]'
    const NESTED_LIST_SELECTOR = 'li ul'
    const ACTIVE_CLASS = 'active'
    let isJumpingToAnchor = false

    function getActiveAnchorId(anchors, offsetRatio) {
      const threshold = window.scrollY + window.innerHeight * offsetRatio
      const tocLinks = [...document.querySelectorAll('#TableOfContents a[href^="#"]')]
      const tocIds = new Set(tocLinks.map(link => link.getAttribute('href').substring(1)))

      if (isJumpingToAnchor) {
        for (let i = 0; i < anchors.length; i++) {
          const anchor = anchors[i]
          if (!tocIds.has(anchor.id)) continue
          const top = anchor.getBoundingClientRect().top + window.scrollY
          if (Math.abs(window.scrollY - top) < 100) {
            return anchor.id
          }
        }
      }

      for (let i = anchors.length - 1; i >= 0; i--) {
        const top = anchors[i].getBoundingClientRect().top + window.scrollY
        if (top <= threshold && tocIds.has(anchors[i].id)) {
          return anchors[i].id
        }
      }
      return anchors.find(anchor => tocIds.has(anchor.id))?.id || ''
    }

    function updateTOC({ toc, anchors, links, scrollOffset, collapseInactive }) {
      const activeId = getActiveAnchorId(anchors, scrollOffset)
      if (!activeId) return

      links.forEach(link => {
        const isActive = link.getAttribute('href') === `#${activeId}`
        link.classList.toggle(ACTIVE_CLASS, isActive)

        if (collapseInactive) {
          const ul = link.closest('li')?.querySelector('ul')
          if (ul) ul.style.display = isActive ? '' : 'none'
        }
      })

      if (collapseInactive) {
        const activeLink = toc.querySelector(`a[href="#${CSS.escape(activeId)}"]`)
        let el = activeLink
        while (el && el !== toc) {
          if (el.tagName === 'UL') el.style.display = ''
          if (el.tagName === 'LI') el.querySelector('ul')?.style.setProperty('display', '')
          el = el.parentElement
        }
      }
    }

    function initTOC() {
      const toc = document.querySelector(TOC_SELECTOR)
      if (!toc) return

      const collapseInactive = false
      const anchors = [...document.querySelectorAll(ANCHOR_SELECTOR)]
      const links = [...toc.querySelectorAll(TOC_LINK_SELECTOR)]

      if (collapseInactive) {
        toc.querySelectorAll(NESTED_LIST_SELECTOR).forEach(ul => ul.style.display = 'none')
      }

      links.forEach(link => {
        link.addEventListener('click', () => {
          isJumpingToAnchor = true
        })
      })

      const config = {
        toc,
        anchors,
        links,
        scrollOffset: SCROLL_OFFSET_RATIO,
        collapseInactive
      }

      window.addEventListener('scroll', () => updateTOC(config), { passive: true })
      window.addEventListener('hashchange', () => updateTOC(config), { passive: true })

      updateTOC(config)
    }

    document.readyState === 'loading'
      ? document.addEventListener('DOMContentLoaded', initTOC)
      : initTOC()
  })()
</script>


          </div>
        </div>
      


      <div class="min-w-0 min-h-0 max-w-fit">
        

        <div class="article-content max-w-prose mb-20">
          <div class="lead text-neutral-500 dark:text-neutral-400 !mb-9 text-xl">
  How to breathe well (without freezing). Solving indoor air quality and mould problems using mechanical ventilation with heat recovery.
</div>

<p>This is a sequel to my <a href="http://thermalintegrity.com.au/posts/home-journey/" >Home Journey</a> of energy efficiency improvements.</p>

<h2 class="relative group">Mould
    <div id="mould" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#mould" aria-label="Anchor">#</a>
    </span>
    
</h2>
<p>I never paid much attention to indoor humidity. I did look at it now and then and it seemed high, but I didn&rsquo;t know what to do about it.</p>
<p>Eventually I bought <a href="https://www.bunnings.com.au/ausclimate-10l-desiccant-dehumidifier_p0454892"  target="_blank" rel="noreferrer">a dehumidifier</a>. I used it next to our heat pump clothes dryer, which was otherwise getting noticably steamy. A nice benefit is that the dehumidifer generates heat. I also did some &ldquo;deep drying&rdquo; in specific rooms (run full blast for 24 hours with wardrobe doors open).</p>
<p>What I failed to realise was that there was a dangerous buildup of humidity in one room: Bedroom 3. The exhaust fan from a bathroom shower is ducted through this room. And the cutout hole was not sealed 😱.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="867"
          src="/posts/home-ventilation/exhaust-through-bedroom_hu_9ba26b0117a80d9e.jpg"
          srcset="/posts/home-ventilation/exhaust-through-bedroom_hu_9ba26b0117a80d9e.jpg 800w,/posts/home-ventilation/exhaust-through-bedroom_hu_e6de84e30c276835.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/exhaust-through-bedroom.jpg"
        />
  
  <figcaption>Shower exhaust fan ducted through Bedroom 3</figcaption>
  </figure>
<p>The shower steam must have been leaking into this room every day of the 14 years of this house&rsquo;s life. Luckily, for most of that time the room was very draughty. But I recently sealed up gaps in the ceiling and walls.</p>


  

<figure><img src="/posts/home-ventilation/zroom-rh-pre.png"
    alt="Humidity levels in Bedroom 3"><figcaption>
      <p>Humidity levels in Bedroom 3</p>
    </figcaption>
</figure>


<p>On 4 July 2024, I was up a ladder doing some more gap sealing in that room when I happened to notice condensation on a window. This window is hard to see: it is 2.5+ metres above ground, and covered with flyscreen and blinds. To get access to it I had to climb up the outside. What I found was shocking.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1036"
          src="/posts/home-ventilation/secondary-glazing-mould_hu_56c4418d44b1cc3b.jpg"
          srcset="/posts/home-ventilation/secondary-glazing-mould_hu_56c4418d44b1cc3b.jpg 800w,/posts/home-ventilation/secondary-glazing-mould_hu_b1dd84605b45a580.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/secondary-glazing-mould.jpg"
        />
  
  <figcaption>Condensation and mould in the secondary glazing gap</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1200"
          src="/posts/home-ventilation/z-window-mould_hu_5228f5941fd12f06.jpg"
          srcset="/posts/home-ventilation/z-window-mould_hu_5228f5941fd12f06.jpg 800w,/posts/home-ventilation/z-window-mould_hu_9fe56059f8f8b11d.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/z-window-mould.jpg"
        />
  
  <figcaption>Condensation and mould (secondary glazing removed)</figcaption>
  </figure>
<p>Humid air had leaked behind the secondary glazing (acrylic sheet) and condensed there. I found the same kind of mould in the adjacent window, which had been blocked off with a rigid insulation panel.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1200"
          src="/posts/home-ventilation/z-ex-window-mould_hu_9b9e7b345725a57f.jpg"
          srcset="/posts/home-ventilation/z-ex-window-mould_hu_9b9e7b345725a57f.jpg 800w,/posts/home-ventilation/z-ex-window-mould_hu_150202a64d1cef10.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/z-ex-window-mould.jpg"
        />
  
  <figcaption>Condensation and mould on window that was blocked off with a rigid insulation panel</figcaption>
  </figure>
<p>It would be easy to blame this on the secondary glazing and the insulation panel. They certainly contributed to the problem. But I have dozens of other windows with secondary glazing, and 3 other windows blocked off with insulation panels; none have had condensation issues.</p>
<p>Fortunately, there was no apparent structural damage. Once the mould was cleaned away the timber looked and felt normal. I cleaned it with vinegar. Of course, I sealed the exhaust fan cutout. Then I ran the dehumidifier in the room.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="650"
          height="400"
          src="/posts/home-ventilation/zroom-rh-drying_hu_643577652e21efc7.png"
          srcset="/posts/home-ventilation/zroom-rh-drying_hu_643577652e21efc7.png 800w,/posts/home-ventilation/zroom-rh-drying_hu_945e8ec4159f52dd.png 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/zroom-rh-drying.png"
        />
  
  <figcaption>Humidity levels in Bedroom 3 after discovering mould</figcaption>
  </figure>
<p>What can be seen though, in the plot, is that humidity levels rose again afterwards (not quite to the same level). So humidity was still too high.</p>

<h2 class="relative group">Indoor Air Quality
    <div id="indoor-air-quality" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#indoor-air-quality" aria-label="Anchor">#</a>
    </span>
    
</h2>
<p>You don&rsquo;t want to be rebreathing a lot of air from your or other people&rsquo;s lungs. I mean, it&rsquo;s pretty obviously a bad idea. This kind of pollution is indicated by the level of CO<sub>2</sub> in the air. Also, CO<sub>2</sub> itself causes fatigue at high levels, and <a href="https://www.statnews.com/2024/06/04/co2-ventilation-research-virus-airborne-life-haddrell-celebs/"  target="_blank" rel="noreferrer">enables pathogens to survive longer in air</a>.</p>
<p>I switched on to indoor air quality when <a href="http://thermalintegrity.com.au/posts/the-pea-hut/" >I built an airtight studio pod</a>: CO<sub>2</sub> levels rise rapidly in that small space depending on the number of people inside.</p>
<p>I didn&rsquo;t think to check the CO<sub>2</sub> levels in my house however, because <a href="http://thermalintegrity.com.au/posts/home-journey/gap-sealing/" >it had always been so leaky</a>. But I had done a lot of gap sealing work. When I did eventually start to monitor it I was in for a surprise. For reference:</p>
<ul>
<li>fresh outdoor air is around 400 ppm</li>
<li><a href="https://doi.org/10.1016/j.buildenv.2023.111118"  target="_blank" rel="noreferrer">effects on sleep quality start above 1000 ppm</a></li>
<li>my CO<sub>2</sub> monitor sounds an alarm at 1400 ppm</li>
</ul>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1500"
          height="779"
          src="/posts/home-ventilation/co2-1034_hu_f6bc4085bf9a7ec1.jpg"
          srcset="/posts/home-ventilation/co2-1034_hu_f6bc4085bf9a7ec1.jpg 800w,/posts/home-ventilation/co2-1034_hu_22a679930b91c888.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/co2-1034.jpg"
        />
  
  <figcaption>CO<sub>2</sub> level of 1034 ppm in Living room</figcaption>
  </figure>
<p>It turned out that CO<sub>2</sub> averaged around 1000 ppm in living areas with 2 or 3 people present. When we had a gathering of 8 people, the level reached 1400 ppm after 2 hours.</p>
<p>What was more shocking was what happened in Bedroom 3 overnight (with 2 people).</p>


  

<figure><img src="/posts/home-ventilation/co2-high-bed3.png"
    alt="High CO2 levels in Bedroom 3 overnight"><figcaption>
      <p>High CO<sub>2</sub> levels in Bedroom 3 overnight</p>
    </figcaption>
</figure>


<p>This is not healthy. Clearly something had to be done. As an immediate response, yes, windows were opened. But that is not pleasant in a Canberra winter.</p>
<p>For completeness, I should mention that indoor air quality can also be affected by outdoor sources such as traffic and bushfires. Here is <a href="https://corsirosenthalfoundation.org/articles/the-clean-framework-for-evaluating-air-filters/"  target="_blank" rel="noreferrer">an article about the effectiveness of air filters</a>.</p>

<h2 class="relative group">Ventilation system
    <div id="ventilation-system" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#ventilation-system" aria-label="Anchor">#</a>
    </span>
    
</h2>
<p>The solution to mould and indoor air quality generally is continuous ventilation.</p>

<h3 class="relative group">Planning
    <div id="planning" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#planning" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>There are <a href="https://www.linkedin.com/pulse/only-fans-draft-guide-continuous-ventilation-new-zealand-alex-zeller-v4qae/"  target="_blank" rel="noreferrer">several strategies for continuous ventilation of homes</a>. The most efficient is Heat Recovery Ventilation (HRV) also known as Mechanical Ventilation with Heat Recovery (MVHR). A heat exchanger transfers heat energy from exhaust air to intake air (in winter). And vice versa in summer. The downside is some cost and complexity, although a significant part of the cost and effort is installing ducting, which would be needed in any system, and the heat exchanger is a passive component (no moving parts).</p>
<p>I had installed <a href="http://thermalintegrity.com.au/posts/the-pea-hut/9-electricals/" >HRV in the airtight studio pod I built</a>. But that was a &ldquo;distributed&rdquo; HRV: a pair of units fitted into the wall, each with its own fan and heat exchanger. A whole house is better suited to a &ldquo;centralised&rdquo; HRV: a ducted system. Why?</p>
<ul>
<li>the cost of several distributed units could be higher than one centralised unit</li>
<li>it would require an electrician to do the wiring (very expensive)</li>
<li>most distributed units switch flow directions every 60 seconds or so, the sound of which is annoying</li>
<li>there would have to be more external penetrations.</li>
</ul>
<p>A centralised HRV unit should be located where</p>
<ul>
<li>it can be ducted to outside</li>
<li>lengths of duct runs to each room are minimised</li>
<li>the fan noise will not be problematic</li>
<li>drainage is available (for condensation).</li>
</ul>
<p>Here are some <a href="https://www.ventilation-alnor.co.uk/index/support/alnor-knowledge-base/heat-recovery/mvhr-system-mistakes.html"  target="_blank" rel="noreferrer">common HRV mistakes</a> for anyone thinking of doing this.</p>
<p>The site I decided on was a dropped ceiling in the Family room, which is above the Kitchen cooktop and Laundry.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1178"
          src="/posts/home-ventilation/hrv/installation-site_hu_aa3e8ce09dea917b.jpg"
          srcset="/posts/home-ventilation/hrv/installation-site_hu_aa3e8ce09dea917b.jpg 800w,/posts/home-ventilation/hrv/installation-site_hu_a0d9bae721428781.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/installation-site.jpg"
        />
  
  <figcaption>Site for centralised HRV unit</figcaption>
  </figure>
<p>And here is my ducting plan. Blue lines are ducts to supply air vents; red lines are ducts to extract air vents. This is a &ldquo;radial design&rdquo;, which splits off all ducts immediately through distribution boxes.</p>


  

<figure><img src="/posts/home-ventilation/hrv/duct-plan-2.png"
    alt="Ducting plan"><figcaption>
      <p>Ducting plan</p>
    </figcaption>
</figure>


<p>Basically, air is extracted mostly from bathrooms and kitchen; and fresh air is supplied to bedrooms and living areas. Specifically:</p>
<table>
<thead>
<tr>
  <th>Supply</th>
  <th>Extract</th>
</tr>
</thead>
<tbody>
<tr>
<td>
<ul>
<li>Study</li>
<li>Living/Dining (NW corner)</li>
<li>Bedroom 2</li>
<li>Bedroom 3</li>
<li>Family</li>
</ul>
</td>
<td>
<ul>
<li>Ensuite</li>
<li>Kitchen (Living)</li>
<li>Pantry</li>
<li>Family (above HRV unit)</li>
<li>Bathroom</li>
</ul>
</td></tr>
</tbody></table>
<p>I excluded Bedroom 1 because it is relatively leaky, is always cold, and can be zoned off from the rest of the house.</p>
<p>Here are two different ways to decide on the required airflow rate:</p>
<ol>
<li>My conditioned floor area is about 140m<sup>2</sup> with 3.4m ceilings, which equals a volume of 476 m<sup>3</sup>. For a nominal airflow rate of 0.4 exchanges per hour, that is 190 m<sup>3</sup>/hr.</li>
<li>My desired air extraction rates at each point: Bathroom, Ensuite, Kitchen each 15 L/s; Family, Pantry each 6 L/s. This adds up to 57 L/s, which is 205 m<sup>3</sup>/hr. A similar result.</li>
</ol>
<p>In either case, this nominal airflow rate should only be about 60% of the maximum/boost rate (used for occasional purging), which means the maximum rate should be around 320 m<sup>3</sup>/hr.</p>

<h3 class="relative group">System
    <div id="system" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#system" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>The HRV unit I decided on was <a href="https://dehum.com.au/product-category/dantherm-rcv-range/"  target="_blank" rel="noreferrer">Dantherm RCV 320 P1</a> for $4900. It has a maximum airflow rate of 320 m<sup>3</sup>/hr. As far as I can tell there is not much to choose between this and similar products from Stiebel Eltron and Fantech, apart from being about 15% cheaper (based on some prices I saw at the time of writing). A cheaper option that could work well is Mitsubishi Lossnay ~$2000. I decided against it because it does not have automatic adjustment of fan speed based on humidity.</p>
<p>The ducts, vents, distribution boxes, and plenum boxes were <a href="https://www.ventilation-alnor.co.uk/index/products-en/flx-reku-household-ventilation/"  target="_blank" rel="noreferrer">Alnor (systemy wentylacji)</a> products. I bought everything from <a href="https://dehum.com.au/"  target="_blank" rel="noreferrer">Dehum</a> and they went above and beyond to help me plan the system. Total cost $8000.</p>

<h3 class="relative group">Ducting
    <div id="ducting" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#ducting" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>I ran semi-rigid 75mm ducting inside the thermal envelope. This is preferable to running ducting in an unconditioned roofspace or under the floor, because of thermal losses. In any case, I do not have either a roofspace or an underfloor space. It came grey; I gave it a rough spray of white paint.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1200"
          src="/posts/home-ventilation/hrv/duct-heap-painted_hu_9dc614aa4592df10.jpg"
          srcset="/posts/home-ventilation/hrv/duct-heap-painted_hu_9dc614aa4592df10.jpg 800w,/posts/home-ventilation/hrv/duct-heap-painted_hu_79a9d968cfc0ef7e.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/duct-heap-painted.jpg"
        />
  
  <figcaption>100 metres of semi-rigid 75mm HDPE ducting</figcaption>
  </figure>
<p>Then I made a lot of holes in the walls. Remembering that there are electrical cables in there. Don&rsquo;t try this at home kids.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="960"
          src="/posts/home-ventilation/hrv/holes-with-cables_hu_cb6e54549fd7377e.jpg"
          srcset="/posts/home-ventilation/hrv/holes-with-cables_hu_cb6e54549fd7377e.jpg 800w,/posts/home-ventilation/hrv/holes-with-cables_hu_33876034a0513421.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/holes-with-cables.jpg"
        />
  
  
  </figure>
<p>Quite a lot of holes as it turned out. I used a hole-saw drill bit. It was worth buying a proper Cobalt one.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1500"
          height="828"
          src="/posts/home-ventilation/hrv/cut-out-discs_hu_c6eefdff5d769c53.jpg"
          srcset="/posts/home-ventilation/hrv/cut-out-discs_hu_c6eefdff5d769c53.jpg 800w,/posts/home-ventilation/hrv/cut-out-discs_hu_459c2fa8477feee0.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/cut-out-discs.jpg"
        />
  
  <figcaption>76mm, 127mm, and 152mm diameter cutouts</figcaption>
  </figure>
<p>A few challenges:</p>
<ul>
<li>The 76mm holes I drilled were too tight. I could get the duct through, but not without scraping off the paint. I had to expand the holes a bit by sanding them. Flecks of paint still went everywhere.</li>
<li>A couple of times I drilled holes in the wrong spot. Usually because I had not expected a stud to be in the way. The duct is really inflexible over the short distance from one side of the wall to the other, so the holes had to be well lined up.</li>
<li>One time I cut the duct a bit too short for comfort, and it was a struggle to get it connected at both ends.</li>
<li>In two places (Living room and WC) I did not want the plenum box to be visible, so I took off a wall panel to install the plenum box inside the wall.</li>
</ul>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1021"
          src="/posts/home-ventilation/hrv/ducting-entry_hu_8002d18373659620.jpg"
          srcset="/posts/home-ventilation/hrv/ducting-entry_hu_8002d18373659620.jpg 800w,/posts/home-ventilation/hrv/ducting-entry_hu_da18756267b620ba.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/ducting-entry.jpg"
        />
  
  <figcaption>Duct from Living to Study</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="980"
          src="/posts/home-ventilation/hrv/ducting-living_hu_b6cd753e7d45378.jpg"
          srcset="/posts/home-ventilation/hrv/ducting-living_hu_b6cd753e7d45378.jpg 800w,/posts/home-ventilation/hrv/ducting-living_hu_198af3f19a09baf3.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/ducting-living.jpg"
        />
  
  <figcaption>Ducts in Living room and into WC. A plenum box is hidden inside the bulkhead.</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="936"
          src="/posts/home-ventilation/hrv/ducting-toilet_hu_ea75c402f4f29b39.jpg"
          srcset="/posts/home-ventilation/hrv/ducting-toilet_hu_ea75c402f4f29b39.jpg 800w,/posts/home-ventilation/hrv/ducting-toilet_hu_9434ae10d2651351.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/ducting-toilet.jpg"
        />
  
  <figcaption>Duct from Living through WC to Ensuite. Plenum box hidden inside the wall.</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="940"
          src="/posts/home-ventilation/hrv/ducting-pantry-coats_hu_d67239ce17795e87.jpg"
          srcset="/posts/home-ventilation/hrv/ducting-pantry-coats_hu_d67239ce17795e87.jpg 800w,/posts/home-ventilation/hrv/ducting-pantry-coats_hu_cc78e1fec3ac2ce1.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/ducting-pantry-coats.jpg"
        />
  
  <figcaption>Ducts in Pantry/Coats and into Bedroom 2. Plenum box visible.</figcaption>
  </figure>

<h3 class="relative group">Supply and extract vents
    <div id="supply-and-extract-vents" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#supply-and-extract-vents" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>The 75mm vent plugs into a plenum box which has a 100mm outlet for a vent. The vents for supply and extract are slightly different as they are optimised for diffusing vs sucking. The airflow through each can be adjusted by twisting the head.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="892"
          src="/posts/home-ventilation/hrv/vent-bed3_hu_fc04e29877b01a20.jpg"
          srcset="/posts/home-ventilation/hrv/vent-bed3_hu_fc04e29877b01a20.jpg 800w,/posts/home-ventilation/hrv/vent-bed3_hu_a5874968094f4993.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/vent-bed3.jpg"
        />
  
  <figcaption>Supply air vent and plenum box in Bedroom 3</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="847"
          src="/posts/home-ventilation/hrv/vent-bed2_hu_ecb6b216df5938c2.jpg"
          srcset="/posts/home-ventilation/hrv/vent-bed2_hu_ecb6b216df5938c2.jpg 800w,/posts/home-ventilation/hrv/vent-bed2_hu_918c4fb0d93c63a1.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/vent-bed2.jpg"
        />
  
  <figcaption>Supply air vent in Bedroom 2</figcaption>
  </figure>
<p>I ran into a problem with this vent in Bedroom 2: the wall was unexpectedly thick, 180mm. That was too thick for the neck of the plenum box to reach the other side. I ended up taking off a wall panel and spanning the gap with larger diameter pipe; I could then plug the plenum box into one side, and plug the cut-off neck of another one into the other side to take the vent.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1045"
          src="/posts/home-ventilation/hrv/wall-span-pipe_hu_2dff75ba9c1add12.jpg"
          srcset="/posts/home-ventilation/hrv/wall-span-pipe_hu_2dff75ba9c1add12.jpg 800w,/posts/home-ventilation/hrv/wall-span-pipe_hu_42c9c58c2c0061df.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/wall-span-pipe.jpg"
        />
  
  <figcaption>Making a pipe across the 180mm-thick wall into Bedroom 2</figcaption>
  </figure>
<p>I had the same problem, an extra-thick wall, with this extract vent in the Kitchen.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="751"
          src="/posts/home-ventilation/hrv/vent-kitchen_hu_ea0b50bb0f0feaf2.jpg"
          srcset="/posts/home-ventilation/hrv/vent-kitchen_hu_ea0b50bb0f0feaf2.jpg 800w,/posts/home-ventilation/hrv/vent-kitchen_hu_44d184b08813298f.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/vent-kitchen.jpg"
        />
  
  <figcaption>Extract air vent in Kitchen/Living</figcaption>
  </figure>
<p>But this time I did not want to take off a wall panel. So I extended the neck of the plenum box with a duct joiner from Bunnings.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1500"
          height="1050"
          src="/posts/home-ventilation/hrv/plenum-extended_hu_6341c12f73240770.jpg"
          srcset="/posts/home-ventilation/hrv/plenum-extended_hu_6341c12f73240770.jpg 800w,/posts/home-ventilation/hrv/plenum-extended_hu_3d6db0ffa6dea650.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/plenum-extended.jpg"
        />
  
  <figcaption>Plenum box extended with a duct joiner from Bunnings</figcaption>
  </figure>
<p>For this extract vent in the Bathroom, I was able to come in through the dropped ceiling.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="995"
          src="/posts/home-ventilation/hrv/vent-bathroom_hu_949b4a4cb70ef717.jpg"
          srcset="/posts/home-ventilation/hrv/vent-bathroom_hu_949b4a4cb70ef717.jpg 800w,/posts/home-ventilation/hrv/vent-bathroom_hu_3a4d1bafae34c0ae.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/vent-bathroom.jpg"
        />
  
  <figcaption>Extract air vent in Bathroom</figcaption>
  </figure>

<h3 class="relative group">Intake and exhaust
    <div id="intake-and-exhaust" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#intake-and-exhaust" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>The ducts to and from outside need to be insulated, as they carry cold air through a warm space. These ones are rigid, made from expanded polypropylene.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1500"
          height="1125"
          src="/posts/home-ventilation/hrv/intake-vent-inside_hu_33a3f5b999bc8cbf.jpg"
          srcset="/posts/home-ventilation/hrv/intake-vent-inside_hu_33a3f5b999bc8cbf.jpg 800w,/posts/home-ventilation/hrv/intake-vent-inside_hu_dbedff07bbb85176.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/intake-vent-inside.jpg"
        />
  
  <figcaption>Expanded polypropylene 125mm duct</figcaption>
  </figure>
<p>These are 125mm diameter ducts. That&rsquo;s the inner diameter. The outer diameter is 156mm. So I had to use this monster to make the holes in the external wall:</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1200"
          src="/posts/home-ventilation/hrv/drill-bit_hu_ca8375b6fe5ef58b.jpg"
          srcset="/posts/home-ventilation/hrv/drill-bit_hu_ca8375b6fe5ef58b.jpg 800w,/posts/home-ventilation/hrv/drill-bit_hu_47d414884b068aaf.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/drill-bit.jpg"
        />
  
  <figcaption>152mm hole drill bit</figcaption>
  </figure>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="978"
          src="/posts/home-ventilation/hrv/external-vent-holes_hu_b45dbefc682a43b6.jpg"
          srcset="/posts/home-ventilation/hrv/external-vent-holes_hu_b45dbefc682a43b6.jpg 800w,/posts/home-ventilation/hrv/external-vent-holes_hu_eea2473577b57299.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/external-vent-holes.jpg"
        />
  
  <figcaption>Holes for intake and exhaust</figcaption>
  </figure>
<p>The intake should not be too close to the exhuast vent, for obvious reasons. So I used a bend piece to send the exhaust away some distance. I covered the end of it with flywire. For the supply vent I just plugged in a $15 grille cover from eBay.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1117"
          src="/posts/home-ventilation/hrv/external-vents_hu_4aa556a65d327656.jpg"
          srcset="/posts/home-ventilation/hrv/external-vents_hu_4aa556a65d327656.jpg 800w,/posts/home-ventilation/hrv/external-vents_hu_47089dc0a91bf3a4.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/external-vents.jpg"
        />
  
  <figcaption>Intake and exhaust vents outside</figcaption>
  </figure>

<h3 class="relative group">Integration
    <div id="integration" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#integration" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>Here is the HRV unit completely installed. It is mounted on the wall. I plugged the distribution boxes (splitting off into 5 ducts each) directly into the unit, which is unusual. (If the distribution boxes were any bigger they would not have fitted there). The condensation drain, power cord, and control panel drop down into the laundry.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="892"
          src="/posts/home-ventilation/hrv/hrv-installed_hu_c379739ab8ce12ba.jpg"
          srcset="/posts/home-ventilation/hrv/hrv-installed_hu_c379739ab8ce12ba.jpg 800w,/posts/home-ventilation/hrv/hrv-installed_hu_3251bfa73e33fa86.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/hrv-installed.jpg"
        />
  
  <figcaption>HRV installed</figcaption>
  </figure>
<p><strong>What about aesthetics?</strong></p>
<p>Meh. Function takes precedence over form. Anyway I quite like industrial style.</p>

<h3 class="relative group">Calibration
    <div id="calibration" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#calibration" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>Once the unit is switched on it must be calibrated, which means adjusting the fan speeds to match the desired flow rate for the home; and also balancing intake with exhaust rates so that air doesn&rsquo;t leak through elsewhere.</p>
<p>It is possible to do this using the control panel on the unit, but it is easier and more precise to use the Dantherm software on a connected laptop (Windows only unfortunately).</p>


  

<figure><img src="/posts/home-ventilation/hrv/calibration-screen.jpg"
    alt="Dantherm PC tool"><figcaption>
      <p>Dantherm PC tool</p>
    </figcaption>
</figure>


<p>Here is my calibration setup:</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1200"
          src="/posts/home-ventilation/hrv/calibration-setup_hu_f460ed952bd223dc.jpg"
          srcset="/posts/home-ventilation/hrv/calibration-setup_hu_f460ed952bd223dc.jpg 800w,/posts/home-ventilation/hrv/calibration-setup_hu_a80acaac3b0f138e.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/calibration-setup.jpg"
        />
  
  <figcaption>Calibrating the HRV</figcaption>
  </figure>
<p>You need a differential pressure gauge (manometer) to measure the pressure drop from one side of a fan to the other. I bought a used analog one $48.50 from eBay. Then you look up a chart (or use the software) to see what pressure drop corresponds to your desired airflow rate.</p>

<figure>
        <img
          class="my-0 rounded-md"
          loading="lazy"
          decoding="async"
          fetchpriority="auto"
          alt=""
          width="1600"
          height="1094"
          src="/posts/home-ventilation/hrv/pressure-gauge_hu_c07bf9ed509bae4f.jpg"
          srcset="/posts/home-ventilation/hrv/pressure-gauge_hu_c07bf9ed509bae4f.jpg 800w,/posts/home-ventilation/hrv/pressure-gauge_hu_5c7b5d11b45be7e5.jpg 1280w"
          sizes="(min-width: 768px) 50vw, 65vw"
          data-zoom-src="/posts/home-ventilation/hrv/pressure-gauge.jpg"
        />
  
  <figcaption>Differential pressure gauge: Dwyer Magnehelic 0-60 Pa</figcaption>
  </figure>
<p>In my case for an airflow of 191 m<sup>3</sup>/hr I needed a pressure drop of 58 Pascals (in the exhaust fan). To reach that I had to increase the exhaust fan speed to 3096 rpm. For some reason the target pressure drop for the intake fan is always lower (about 10% lower); this may be because incoming cold air expands as it is heated, or because of extra pressure inside due to warmer air? In my case the target pressure drop for the intake fan was 50 Pascals, which I reached with a fan speed of 2004 rpm.</p>
<p><strong>UPDATE 2024-08-03</strong>: It turned out that my initial calibration was wrong because the ball pump needles I used to plug the gauge into the unit were too short. They weren&rsquo;t getting all the way through the insulation layer so weren&rsquo;t getting a good reading. When I redid it, the situation was reversed: extract fan speed was lower at 3050 rpm, and supply fan speed was higher at 3860 rpm. This makes more sense to me because my supply lines are longer and more circuitous than my extract lines.</p>
<p><strong>UPDATE 2024-08-08</strong>: I was a bit unhappy with the high supply fan speed, because of the sound it makes (although the system usually runs at a low level anyway). Why was the supply fan speed calibrated to be so high? Well, to overcome the resistance in the airflow path (static pressure). I had thought it was just the length of the ducting that was to blame, but then I remembered the external vent cover. When I looked closely, the insect mesh built in to it was rigid plastic that blocked more than 50% of the area! So, I replaced this with fine flywire mesh and recalibrated. The nominal supply fan speed came down significantly from 3860 to 3390 rpm.</p>
<p>This calibration process sets the nominal airflow rate which is called &ldquo;step 3&rdquo;. Step 2 is defined as 70% of that, and step 1 I set to 35%. Step 4 is always max rpm, used for purging if needed.</p>
<p>Here is an article describing <a href="https://lukeskaff.com/erv-hrv-ventilator-balancing-and-micro-balancing/"  target="_blank" rel="noreferrer">another way to balance an HRV</a>.</p>

<h3 class="relative group">Operation
    <div id="operation" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#operation" aria-label="Anchor">#</a>
    </span>
    
</h3>
<p>The unit can be operated by a simple wired control panel, or by an app. All I had to do was plug in an ethernet cable and open the app while connected to the same wifi network. The app is fun because you can see the heat exchanger in action. It&rsquo;s like magic.</p>


  

<figure><img src="/posts/home-ventilation/hrv/hrv-app.png"
    alt="Dantherm Residential app"><figcaption>
      <p>Dantherm Residential app</p>
    </figcaption>
</figure>


<p>There are three main operating modes: manual, automatic, and scheduled. Automatic adjusts the airflow rate based on humidity detected in the extract air; this is useful when showering or cooking. It is possible to fit a CO<sub>2</sub> sensor or VOC sensor too, apparently. But for now I find that I have to use either manual mode or a schedule when there are more than a few people in the house, to keep the CO<sub>2</sub> levels in check.</p>

<h4 class="relative group">Results
    <div id="results" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#results" aria-label="Anchor">#</a>
    </span>
    
</h4>
<p>It&rsquo;s been running for a few days now. CO<sub>2</sub> levels have been averaging around 700 ppm where they were 1000 ppm previously, indicating improved air quality. I could probably run it harder but I&rsquo;m happy with this level for now.</p>
<p><strong>UPDATE 2024-08-03</strong>: Bedroom 3 overnight test. Running at &ldquo;step 2&rdquo; (supplying about 35 L/s), the CO<sub>2</sub> level in occupied Bedroom 3 averaged 1200 ppm. That is a <em>lot</em> better than it was before (up to 2800 ppm). And despite supplying 35 L/s of fresh air, the house stayed 18°C above outdoor temperature (15° vs -3°) with no heating overnight.</p>
<p><strong>UPDATE 2024-08-04</strong>: Bedroom 3 overnight, same conditions but with door open: CO<sub>2</sub> averaged 900 ppm. That is significantly better than with the door closed. Therefore, the airflow path through the 10mm door undercut is not enough. I have ordered these <a href="https://tighthouse.com.au/products/qvent-door-vent-improve-bathroom-ventilation-or-ducted-heating-return-path-connectivity"  target="_blank" rel="noreferrer">sound-dampening door vents</a> from Tight House.</p>
<p>There has been a noticable change to humidity levels throughout the house:</p>
<p>

  

<figure><img src="/posts/home-ventilation/hrv/study-rh-hrv.png"
    alt="Study: temperature and humidity before and after turning on HRV"><figcaption>
      <p><strong>Study</strong>: temperature and humidity before and after turning on HRV</p>
    </figcaption>
</figure>




  

<figure><img src="/posts/home-ventilation/hrv/zroom-rh-hrv.png"
    alt="Bedroom 3: temperature and humidity before and after turning on HRV (dehumidifier run at end)"><figcaption>
      <p><strong>Bedroom 3</strong>: temperature and humidity before and after turning on HRV (dehumidifier run at end)</p>
    </figcaption>
</figure>




  

<figure><img src="/posts/home-ventilation/hrv/fam-rh-hrv.png"
    alt="Family room: temperature and humidity before and after turning on HRV"><figcaption>
      <p><strong>Family room</strong>: temperature and humidity before and after turning on HRV</p>
    </figcaption>
</figure>

</p>
<p>More subtly, I think temperatures have been evened out a little bit between rooms: colder rooms receive airflow with heat harvested from Living (which has solar gain, hydronic manifold, and cooking).</p>
<p>I expect that we will see benefits in summer too. The HRV has a function to bypass the heat exchanger for use on summer nights: it is then simply circulating cool outdoor air throughout the house.</p>

<h2 class="relative group">Conclusions
    <div id="conclusions" class="anchor"></div>
    
    <span
        class="absolute top-0 w-6 transition-opacity opacity-0 -start-6 not-prose group-hover:opacity-100 select-none">
        <a class="text-primary-300 dark:text-neutral-700 !no-underline" href="#conclusions" aria-label="Anchor">#</a>
    </span>
    
</h2>
<p>It is bizarre that we build houses in cold climates without considering the need for fresh air in winter. We rely on leaks — the mistakes of builders and electricians, and the vagaries of the wind — for our fresh air.</p>
<p>It is commonly believed that homes don&rsquo;t need continuous ventilation unless they are super airtight. When I or others talk about HRV on <a href="https://www.facebook.com/groups/MyEfficientElectricHome/"  target="_blank" rel="noreferrer">MEEH</a>, a popular Facebook group, the frequent response is that it makes no sense unless you know that you have a tight house.</p>
<p>But how many people monitor their CO<sub>2</sub> levels? How many people do not know they have a problem?</p>
<p>John Konstantakoloulos of Efficiency Matrix <a href="https://www.facebook.com/groups/MyEfficientElectricHome/posts/8244084618969242/?comment_id=8247140235330347"  target="_blank" rel="noreferrer">has said</a></p>
<blockquote><p>&ldquo;Having a known good course of air is good for any home no matter how leaky it is. Air tightness just improves the effectiveness and efficiency of HRV&rdquo;.</p>
</blockquote><p>I agree.</p>
          
          
          
        </div>
        
        

        
  
  <section class="flex flex-row flex-wrap justify-center pt-4 text-xl">
    
      
        <a
          class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800"
          target="_blank"
          href="https://www.facebook.com/sharer/sharer.php?u=http://thermalintegrity.com.au/posts/home-ventilation/&amp;quote=Home%20ventilation"
          title="Share on Facebook"
          aria-label="Share on Facebook">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M504 256C504 119 393 8 256 8S8 119 8 256c0 123.78 90.69 226.38 209.25 245V327.69h-63V256h63v-54.64c0-62.15 37-96.48 93.67-96.48 27.14 0 55.52 4.84 55.52 4.84v61h-31.28c-30.8 0-40.41 19.12-40.41 38.73V256h68.78l-11 71.69h-57.78V501C413.31 482.38 504 379.78 504 256z"/></svg>
</span>
        </a>
      
    
      
        <a
          class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800"
          target="_blank"
          href="https://twitter.com/intent/tweet/?url=http://thermalintegrity.com.au/posts/home-ventilation/&amp;text=Home%20ventilation"
          title="Tweet on Twitter"
          aria-label="Tweet on Twitter">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M389.2 48h70.6L305.6 224.2 487 464H345L233.7 318.6 106.5 464H35.8L200.7 275.5 26.8 48H172.4L272.9 180.9 389.2 48zM364.4 421.8h39.1L151.1 88h-42L364.4 421.8z"/></svg></span>
        </a>
      
    
      
        <a
          class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800"
          target="_blank"
          href="https://www.linkedin.com/shareArticle?mini=true&amp;url=http://thermalintegrity.com.au/posts/home-ventilation/&amp;title=Home%20ventilation"
          title="Share on LinkedIn"
          aria-label="Share on LinkedIn">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="currentColor" d="M416 32H31.9C14.3 32 0 46.5 0 64.3v383.4C0 465.5 14.3 480 31.9 480H416c17.6 0 32-14.5 32-32.3V64.3c0-17.8-14.4-32.3-32-32.3zM135.4 416H69V202.2h66.5V416zm-33.2-243c-21.3 0-38.5-17.3-38.5-38.5S80.9 96 102.2 96c21.2 0 38.5 17.3 38.5 38.5 0 21.3-17.2 38.5-38.5 38.5zm282.1 243h-66.4V312c0-24.8-.5-56.7-34.5-56.7-34.6 0-39.9 27-39.9 54.9V416h-66.4V202.2h63.7v29.2h.9c8.9-16.8 30.6-34.5 62.9-34.5 67.2 0 79.7 44.3 79.7 101.9V416z"/></svg>
</span>
        </a>
      
    
      
        <a
          class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800"
          target="_blank"
          href="https://api.whatsapp.com/send?text=http://thermalintegrity.com.au/posts/home-ventilation/&amp;resubmit=true&amp;title=Home%20ventilation"
          title="Share via WhatsApp"
          aria-label="Share via WhatsApp">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 448 512"><path fill="currentColor" d="M380.9 97.1C339 55.1 283.2 32 223.9 32c-122.4 0-222 99.6-222 222 0 39.1 10.2 77.3 29.6 111L0 480l117.7-30.9c32.4 17.7 68.9 27 106.1 27h.1c122.3 0 224.1-99.6 224.1-222 0-59.3-25.2-115-67.1-157zm-157 341.6c-33.2 0-65.7-8.9-94-25.7l-6.7-4-69.8 18.3L72 359.2l-4.4-7c-18.5-29.4-28.2-63.3-28.2-98.2 0-101.7 82.8-184.5 184.6-184.5 49.3 0 95.6 19.2 130.4 54.1 34.8 34.9 56.2 81.2 56.1 130.5 0 101.8-84.9 184.6-186.6 184.6zm101.2-138.2c-5.5-2.8-32.8-16.2-37.9-18-5.1-1.9-8.8-2.8-12.5 2.8-3.7 5.6-14.3 18-17.6 21.8-3.2 3.7-6.5 4.2-12 1.4-32.6-16.3-54-29.1-75.5-66-5.7-9.8 5.7-9.1 16.3-30.3 1.8-3.7.9-6.9-.5-9.7-1.4-2.8-12.5-30.1-17.1-41.2-4.5-10.8-9.1-9.3-12.5-9.5-3.2-.2-6.9-.2-10.6-.2-3.7 0-9.7 1.4-14.8 6.9-5.1 5.6-19.4 19-19.4 46.3 0 27.3 19.9 53.7 22.6 57.4 2.8 3.7 39.1 59.7 94.8 83.8 35.2 15.2 49 16.5 66.6 13.9 10.7-1.6 32.8-13.4 37.4-26.4 4.6-13 4.6-24.1 3.2-26.4-1.3-2.5-5-3.9-10.5-6.6z"/></svg>
</span>
        </a>
      
    
      
        <a
          class="m-1 rounded bg-neutral-300 p-1.5 text-neutral-700 hover:bg-primary-500 hover:text-neutral dark:bg-neutral-700 dark:text-neutral-300 dark:hover:bg-primary-400 dark:hover:text-neutral-800"
          target="_blank"
          href="mailto:?body=http://thermalintegrity.com.au/posts/home-ventilation/&amp;subject=Home%20ventilation"
          title="Send via email"
          aria-label="Send via email">
          <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M207.8 20.73c-93.45 18.32-168.7 93.66-187 187.1c-27.64 140.9 68.65 266.2 199.1 285.1c19.01 2.888 36.17-12.26 36.17-31.49l.0001-.6631c0-15.74-11.44-28.88-26.84-31.24c-84.35-12.98-149.2-86.13-149.2-174.2c0-102.9 88.61-185.5 193.4-175.4c91.54 8.869 158.6 91.25 158.6 183.2l0 16.16c0 22.09-17.94 40.05-40 40.05s-40.01-17.96-40.01-40.05v-120.1c0-8.847-7.161-16.02-16.01-16.02l-31.98 .0036c-7.299 0-13.2 4.992-15.12 11.68c-24.85-12.15-54.24-16.38-86.06-5.106c-38.75 13.73-68.12 48.91-73.72 89.64c-9.483 69.01 43.81 128 110.9 128c26.44 0 50.43-9.544 69.59-24.88c24 31.3 65.23 48.69 109.4 37.49C465.2 369.3 496 324.1 495.1 277.2V256.3C495.1 107.1 361.2-9.332 207.8 20.73zM239.1 304.3c-26.47 0-48-21.56-48-48.05s21.53-48.05 48-48.05s48 21.56 48 48.05S266.5 304.3 239.1 304.3z"/></svg>
</span>
        </a>
      
    
  </section>


        

      </div>
    </section>

    
    <footer class="pt-8 max-w-prose print:hidden">
      
  
    
    
    
    <div class="pt-8">
      <hr class="border-dotted border-neutral-300 dark:border-neutral-600">
      <div class="flex justify-between pt-3">
        <span class="flex flex-col">
          
            <a
              class="flex text-neutral-700 hover:text-primary-600 dark:text-neutral dark:hover:text-primary-400"
              href="/posts/why-nathers-should-be-open-source/">
              <span class="leading-6">
                <span class="inline-block rtl:rotate-180">&larr;</span>&ensp;Why NatHERS should be open source
              </span>
            </a>
            
              <span class="ms-6 mt-1 text-xs text-neutral-500 dark:text-neutral-400">
                <time datetime="2024-06-07T00:00:00&#43;00:00">7 June 2024</time>
              </span>
            
          
        </span>
        <span class="flex flex-col items-end">
          
            <a
              class="flex text-right text-neutral-700 hover:text-primary-600 dark:text-neutral dark:hover:text-primary-400"
              href="/posts/fixing-ceiling-insulation/">
              <span class="leading-6">
                Fixing ceiling insulation&ensp;<span class="inline-block rtl:rotate-180">&rarr;</span>
              </span>
            </a>
            
              <span class="me-6 mt-1 text-xs text-neutral-500 dark:text-neutral-400">
                <time datetime="2024-09-27T00:00:00&#43;00:00">27 September 2024</time>
              </span>
            
          
        </span>
      </div>
    </div>
  


      
    </footer>
  </article>

        


  






<div
  id="scroll-to-top"
  class="fixed bottom-6 end-6 z-50 transform translate-y-4 opacity-0 duration-200">
  <a
    href="#the-top"
    class="pointer-events-auto flex h-12 w-12 items-center justify-center rounded-full bg-neutral/50 text-xl text-neutral-700 hover:text-primary-600 dark:bg-neutral-800/50 dark:text-neutral dark:hover:text-primary-400"
    aria-label="Scroll to top"
    title="Scroll to top">
    &uarr;
  </a>
</div>

      </main><footer id="site-footer" class="py-10 print:hidden">
  
  
    
      
      
        
          
          
      
      
      
      <nav class="flex flex-row pb-4 text-base font-medium text-neutral-500 dark:text-neutral-400 ">
        <ul class="flex list-none flex-col sm:flex-row">
          
            <li class=" flex mb-1 text-end sm:mb-0 sm:me-7 sm:last:me-0 ">
              <a
                class="decoration-primary-500 hover:underline hover:decoration-2 hover:underline-offset-2 flex items-center"
                href="/tags/"
                title="Tags">
                
                Tags
              </a>
            </li>
          
        </ul>
      </nav>
    
  
  <div class="flex items-center justify-between">
    
    
      <p class="text-sm text-neutral-500 dark:text-neutral-400">
          &copy;
          2026
          Thermal Integrity
      </p>
    

    
    
      <p class="text-xs text-neutral-500 dark:text-neutral-400">
        
        
        Powered by <a class="hover:underline hover:decoration-primary-400 hover:text-primary-500"
          href="https://gohugo.io/" target="_blank" rel="noopener noreferrer">Hugo</a> &amp; <a class="hover:underline hover:decoration-primary-400 hover:text-primary-500"
          href="https://blowfish.page/" target="_blank" rel="noopener noreferrer">Blowfish</a>
      </p>
    
  </div>
  
    <script>
      mediumZoom(document.querySelectorAll("img:not(.nozoom)"), {
        margin: 24,
        background: "rgba(0,0,0,0.5)",
        scrollOffset: 0,
      });
    </script>
  
  
  
</footer>
<div
  id="search-wrapper"
  class="invisible fixed inset-0 flex h-screen w-screen cursor-default flex-col bg-neutral-500/50 p-4 backdrop-blur-sm dark:bg-neutral-900/50 sm:p-6 md:p-[10vh] lg:p-[12vh] z-500"
  data-url="http://thermalintegrity.com.au/">
  <div
    id="search-modal"
    class="flex flex-col w-full max-w-3xl min-h-0 mx-auto border rounded-md shadow-lg top-20 border-neutral-200 bg-neutral dark:border-neutral-700 dark:bg-neutral-800">
    <header class="relative z-10 flex items-center justify-between flex-none px-2">
      <form class="flex items-center flex-auto min-w-0">
        <div class="flex items-center justify-center w-8 h-8 text-neutral-400">
          <span class="relative block icon"><svg aria-hidden="true" focusable="false" data-prefix="fas" data-icon="search" class="svg-inline--fa fa-search fa-w-16" role="img" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 512 512"><path fill="currentColor" d="M505 442.7L405.3 343c-4.5-4.5-10.6-7-17-7H372c27.6-35.3 44-79.7 44-128C416 93.1 322.9 0 208 0S0 93.1 0 208s93.1 208 208 208c48.3 0 92.7-16.4 128-44v16.3c0 6.4 2.5 12.5 7 17l99.7 99.7c9.4 9.4 24.6 9.4 33.9 0l28.3-28.3c9.4-9.4 9.4-24.6.1-34zM208 336c-70.7 0-128-57.2-128-128 0-70.7 57.2-128 128-128 70.7 0 128 57.2 128 128 0 70.7-57.2 128-128 128z"/></svg>
</span>
        </div>
        <input
          type="search"
          id="search-query"
          class="flex flex-auto h-12 mx-1 bg-transparent appearance-none focus:outline-dotted focus:outline-2 focus:outline-transparent"
          placeholder="Search"
          tabindex="0">
      </form>
      <button
        id="close-search-button"
        class="flex items-center justify-center w-8 h-8 text-neutral-700 hover:text-primary-600 dark:text-neutral dark:hover:text-primary-400"
        title="Close (Esc)">
        <span class="relative block icon"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 320 512"><path fill="currentColor" d="M310.6 361.4c12.5 12.5 12.5 32.75 0 45.25C304.4 412.9 296.2 416 288 416s-16.38-3.125-22.62-9.375L160 301.3L54.63 406.6C48.38 412.9 40.19 416 32 416S15.63 412.9 9.375 406.6c-12.5-12.5-12.5-32.75 0-45.25l105.4-105.4L9.375 150.6c-12.5-12.5-12.5-32.75 0-45.25s32.75-12.5 45.25 0L160 210.8l105.4-105.4c12.5-12.5 32.75-12.5 45.25 0s12.5 32.75 0 45.25l-105.4 105.4L310.6 361.4z"/></svg>
</span>
      </button>
    </header>
    <section class="flex-auto px-2 overflow-auto">
      <ul id="search-results">
        
      </ul>
    </section>
  </div>
</div>

    </div>
  </body>
  
</html>
